# 逆变器设备 告警码说明

## 一、码段怎么读

INV-8H 使用字母 F 加三位数字。F1xx 为并网与交流保护，F2xx 为直流端口与温度。不要把电池 E 码抄进逆变器工单。活动告警可并存，历史保留最近 50 条。

面板故障灯在任一活动 F 码存在时常亮。码已清除但灯未灭，以平台活动列表为准，灯灭与否不作为清除判据。升级或重新上电不会删除不满足清除条件的码。

## 二、并网与直流

F110 孤岛保护。判定：交流侧失去有效电网电压，并网继电器断开。清除：电网电压恢复到允许范围，并且连续稳定 60 秒后，由逆变器自动合闸；合闸成功才清除 F110。稳定期内不要手动点强制并网。

F121 直流过压。判定：电池端口电压高于 58V。动作：逆变器停机，充电请求置 0。清除：端口电压低于 56V 并保持 5 分钟，且电池侧没有活动的 E203。电压虽然下来了但电池仍在停充，F121 可以清除，充电仍由电池拒绝，两边不要混成一个码。

## 三、过温降额

F240 温度过高。散热器温度高于 75℃：交流输出限到额定 8kW 的 50%，即 4kW，告警活动。高于 80℃：停机，F240 仍是同一个码，不另编号。清除：温度低于 70℃ 并保持 10 分钟，限值恢复到 8kW。

降额期间遥测里的交流功率不应长期高于 4kW。若功率仍接近 8kW 且 F240 活动，记为执行异常，不要先重启逆变器，先核对温度测点是否冻结。环境传感器报警不会直接生成 F240。

## 四、与离线、间隔的关系

F110、F121、F240 活动时，上报间隔锁定为默认 15 秒，夜间 120 秒下发会被拒绝。告警活动不等于离线：遥测仍在上报时设备保持在线，只是故障灯常亮。

离线处理里若故障灯常亮，必须先抄码。F121 未清除禁止合直流开关。码清除后的下一次遥测应不再携带该码；若清除条件已满足但码还在，等待一个上报周期再判断，不要连续重启。
