# 逆变器设备 安装规范

## 一、位置与净距

INV-8H 只允许垂直壁挂，进风口在下、出风口在上。背面距墙不少于 200mm，左右距障碍物不少于 300mm，底部距地面不少于 500mm。柜内安装时，柜门关闭后仍须满足上述净距，不能把净距算到柜门外。

不要安装在电池正上方，避免电池排气或凝露直接进入风道。环境温度按仓内传感器读数，长期高于 45℃ 的仓位不安装 INV-8H。安装位置确定后，把柜位编号写入台账，与设备编号 `INV-` 绑定。

## 二、接线与接地

直流端口只接 BST-48F，极性按壳体丝印，反接视为安装不合格，上电前必须纠正。交流侧接三相 380V，相序在合闸前用相序表确认。保护接地单独接到站点接地排，接地电阻不大于 4Ω，禁止把接地接到电池外壳后再转接。

通信使用网关以太网口，网线不要与直流电缆同扎超过 1 米。通信未接通时可以完成机械安装，但不得申报“安装完成”。安装过程不修改上报间隔，间隔仍由服务端在验收时下发。

## 三、上电前检查

按清单逐项签字：净距、极性、相序、接地电阻、网线链路灯。任一项空缺不得上电。上电顺序为先直流、后交流，与离线后的重新上电顺序相同。第一次合闸后等待两个默认遥测周期（约 30 秒），确认平台收到功率、端口电压与散热器温度。

首次上电出现 F121，立即断开直流，复查极性与电池总电压，不要连续试送。出现 F110，先确认交流开关与电网侧，不调整逆变器内部保护菜单。

## 四、验收时的间隔与告警

验收标准：设备在线；上报间隔为默认 15 秒且回执成功；活动告警为空；连续 10 分钟遥测无缺项。夜间待机 120 秒不在验收当天开启。

验收记录写明安装人、柜位、接地电阻读数和第一帧遥测时间。此后若迁柜，按新装重新验收，不沿用旧的在线状态。安装规范不替代告警码手册，F110、F121、F240 的清除仍以告警码说明为准。
