# 逆变器设备 使用手册

## 一、概述

本项目逆变器型号为 INV-8H，8kW 混合逆变器，交流侧三相 380V，直流侧连接 BST-48F 电池端口。它负责充放电功率执行与并网保护，电池的 SOC 与单体温度仍以电池心跳为准，逆变器不改写电池告警。

设备编号以 `INV-` 开头。面板有运行灯与故障灯：运行灯慢闪表示待机，常亮表示并网运行，故障灯常亮表示存在未清除的 F 类告警。逆变器不下挂子设备，通信只面向网关。

## 二、离线判定与处理

当逆变器连续 2 个遥测周期没有合法遥测，或直流端口通信中断超过 60 秒，平台标记为离线。二者满足其一即可。遥测周期默认 15 秒，因此默认情况下约 30 秒无遥测即离线；夜间待机间隔为 120 秒时，无遥测门槛约为 240 秒。60 秒直流中断这条与间隔无关。

处理顺序：① 确认网关在线，且逆变器网口链路灯正常；② 看故障灯，常亮时先抄面板码再断电；③ 断开交流与直流开关，等待 60 秒后先合直流、后合交流；④ 由服务端把上报间隔恢复为默认 15 秒。故障灯常亮时不要为了“恢复在线”反复合闸。

## 三、上报间隔

默认上报间隔 15 秒；夜间待机 120 秒。间隔由服务端下发，设备本地不持久化，重启后回到 15 秒。夜间待机只在当地时间 22:00 至次日 06:00、且交流功率绝对值低于 200W、且无活动告警时允许。

有 F110、F121、F240 任一活动告警时，间隔锁定 15 秒。运维不要在逆变器菜单里改上传周期，菜单项对平台下发值只读。单次遥测至少包含：交流功率、直流端口电压、散热器温度、活动告警码、运行状态（待机 / 并网 / 故障）。

## 四、告警码

F110 孤岛保护：并网继电器已断开，交流侧停止输出。F121 直流过压：电池端口电压高于 58V，逆变器停机，同时不再向电池请求充电。F240 温度过高：散热器高于 75℃ 时输出降额到额定功率的 50%，高于 80℃ 时停机。

这三个码与电池的 E101、E102、E203 不是同一套。电池停充不会自动生成 F 码；需要同时查看两侧活动列表。完整清除条件见《逆变器设备告警码说明》。
