# 逆变器设备 离线处理问答

## 一、两条离线规则哪条先生效

INV-8H 有两条并行规则。规则 A：连续 2 个遥测周期没有合法遥测。规则 B：直流端口通信中断超过 60 秒。先满足的那条把设备标为离线，另一条继续计数，但不重复开离线事件。

规则 A 随上报间隔变化。默认 15 秒时约 30 秒触发；夜间 120 秒时约 240 秒触发。规则 B 永远是 60 秒，不会因为夜间待机被放宽。只缺散热器温度、其余字段正常，不算离线。

## 二、现场处理顺序

顺序固定：① 确认网关在线；② 检查运行灯与故障灯；③ 按先直流后交流的顺序重新上电；④ 上报间隔恢复默认 15 秒。

网关离线时，逆变器显示为“上级离线”，不要断开交直流开关。故障灯常亮时，先记录面板上的 F 码，再决定是否上电；F121 未清除时禁止合直流。重新上电的等待时间是 60 秒，短于 60 秒的合闸记为无效操作，平台不把它当成一次恢复尝试。

同一台逆变器 30 分钟内只允许一次完整断电。超过一次仍离线，停止操作，检查网线与直流通信线。

## 三、夜间待机容易看错

22:00 至 06:00 且功率很低时，间隔可以是 120 秒。用白天的 30 秒门槛去看夜间设备，会误报离线。间隔切换以逆变器确认报文为准，确认前仍按 15 秒计数。

若夜间出现任一活动告警，服务端会把间隔收回 15 秒。门槛突然从约 240 秒变为约 30 秒是保护行为。跨过 06:00 后，即使功率仍然很低，也不再保持 120 秒，须等服务端明确下发。

## 四、恢复后如何确认

恢复时刻取第一帧校验通过的遥测时间。离线期间的功率不插值。恢复后两个默认周期内，应同时看到交流功率、直流端口电压和散热器温度。

直流通信曾中断的，要额外确认电池侧没有新的 E101。间隔不是 15 秒时，等服务端恢复默认值后再结束现场处理。版本或定值在离线期间不会被接受，恢复在线后另行下发。
